# 南通大学教室节能监控方案设计

本项目整理了教室节能监控方案设计报告、MATLAB 分析程序、计算结果和报告生成源码。方案从管理、自动化和信息化三个方面讨论教室照明、风扇、空调及多媒体设备的节能监控。

## 主要内容

- 估算 397 间公共多媒体教室和智慧教室的年度用电量。
- 分析非监管时段的用电浪费、电费和碳排放。
- 设计远传电表、占用及环境传感器、DDC、智能保护装置和边缘网关组成的监控系统。
- 设计课表联动、无人延时关闭、故障降级和告警工单策略。
- 建立数字孪生对象关系和节能量核算方法。
- 提出 30 间教室试点及分阶段推广方案。

## 核心估算结果

| 指标 | 中位估算 |
| --- | ---: |
| 教室数量 | 397 间 |
| 年用电量 | 383.01 万 kWh |
| 非监管浪费 | 50.78 万 kWh |
| 浪费比例 | 13.26% |
| 浪费电费 | 43.17 万元 |
| 对应碳排放 | 269.46 吨 CO2 |

以上结果用于方案论证，不替代学校实测数据、施工图预算或正式能源审计。电价按 0.85 元/kWh 估算，正式应用时应替换为学校实际电价。

## 目录结构

```text
docs/
  南通大学教室节能监控方案设计报告.docx
matlab/
  ntu_classroom_energy_analysis.m
  *.csv
  *.png
source/
  build_report.py
  analysis_data.py
  figures/
tests/
  test_report_pipeline.py
README.md
requirements.txt
```

## MATLAB 程序

`matlab/ntu_classroom_energy_analysis.m` 包含以下模块：

1. 年度用电量与非监管浪费估算。
2. 低、中、高情景分析。
3. 空调运行时间与浪费比例敏感性分析。
4. 典型日课表、占用状态和节能控制仿真。
5. 节电收益、碳减排量和静态回收期计算。

运行方法：

```matlab
cd('matlab')
run('ntu_classroom_energy_analysis.m')
```

运行程序会在 `matlab/` 重新生成 CSV、PNG 和 `analysis_results.json`。JSON 是报告的计算数据入口，包含基础参数、分项用电、情景、收益和 MATLAB 版本。仓库提供一份已运行生成的快照；修改 MATLAB 参数后，先重新运行分析，再生成报告。

## 报告生成源码

`source/build_report.py` 从 MATLAB 导出的 JSON 生成数值表格、用电图和计算结论。生成前核验分项合计、费用、碳排放及回收期，拒绝不一致或非有限数据。依赖见 `requirements.txt`。在项目根目录运行：

```bash
python -m pip install -r requirements.txt
python source/build_report.py
```

默认读取 `matlab/analysis_results.json`，报告写入 `docs/南通大学教室节能监控方案设计报告.docx`，图示写入 `source/figures/`；可用 `--data`、`--output` 和 `--font` 指定输入、输出和中文字体：

```bash
python source/build_report.py --data matlab/analysis_results.json --output docs/report.docx --font /path/to/NotoSansCJK-Regular.ttc
python -m unittest discover -s tests -v
```

字体也可通过 `REPORT_FONT` 设置。脚本自动查找 Windows 微软雅黑及常见 macOS/Linux 中文字体路径；找不到时会给出明确错误，避免生成中文缺字图。自定义字体应包含简体中文字形；Word 正文字体仍使用原报告设置，跨系统阅读时应安装相应字体或在 Word 中替换。

数值链路为 **MATLAB 参数与计算 → JSON 校验 → 报告表格、图表与计算结论**。公开资料中的历史教室数、建设策略和分项投资预算仍保留为原方案资料，改变学校、教室规模或投资参数后需另外审阅这些设计假设。仓库现有 Word 为原报告快照；重新运行生成器会覆盖该文件，生成后应检查分页和版式。

测试覆盖基准结果、错误汇总、非有限数据、缺失文件，以及修改电价后表格和正文同步更新。测试需要可用中文字体，可通过 `REPORT_FONT` 指定。

## 数据与设计说明

- 公开资料未披露逐间教室的铭牌功率、课表占用和分项电量，因此报告采用设备功率乘运行时间的工程估算法。
- 397 间为公开资料中的 371 间公共多媒体教室与 26 间公共智慧教室之和。
- 空调是非监管浪费的主要来源，实际建设前应至少连续测量 4 周，并按照课时、天气和开放时间校正基线。
- 智能断路器主要承担电路保护和授权隔离，不作为照明、风扇或空调的频繁控制开关。
- 消防应急照明、疏散指示等消防负荷不得纳入节能切断范围。

## 参考资料

完整参考文献及链接收录在 `docs/南通大学教室节能监控方案设计报告.docx` 中，包括南通大学公开资料、高校校园建筑节能监管导则、建筑电气与智能化规范、网络安全等级保护要求及电力二氧化碳排放因子。

## 使用范围

本项目用于课程作业、教学交流和方案研究。涉及实际电气改造时，应由具备相应资质的设计、施工和维保单位按照现行标准实施。
